<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>How to Plan an Electrical Shutdown: A Facility Manager's Checklist | RES Engineering Services</title>
  <meta name="description" content="A step-by-step guide for facility managers planning an electrical shutdown in Singapore — from scope definition and contractor appointment to post-energisation sign-off.">
  <link rel="canonical" href="https://resengrg.com/blog/how-to-plan-an-electrical-shutdown/">
  <meta property="og:type" content="article">
  <meta property="og:title" content="How to Plan an Electrical Shutdown: A Facility Manager's Checklist">
  <meta property="og:description" content="Step-by-step guide for facility managers planning an electrical shutdown in Singapore.">
  <meta property="og:url" content="https://resengrg.com/blog/how-to-plan-an-electrical-shutdown/">
  <meta property="article:published_time" content="2026-05-16">
  <meta property="article:author" content="RES Engineering Services">
  <meta property="article:section" content="Shutdown Servicing">
  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "How to Plan an Electrical Shutdown: A Facility Manager's Checklist",
    "datePublished": "2026-05-16",
    "author": { "@type": "Organization", "name": "RES Engineering Services" },
    "publisher": { "@type": "Organization", "name": "RES Engineering Services", "url": "https://resengrg.com" },
    "url": "https://resengrg.com/blog/how-to-plan-an-electrical-shutdown/"
  }
  </script>
  <link rel="stylesheet" href="/css/style.css?v=4">
</head>
<body>

<header class="site-header">
  <nav class="navbar">
    <a href="/" class="logo">
      <img src="/images/logo.png" alt="RES Engineering Services" class="logo-img">
    </a>
    <button class="nav-toggle" aria-label="Toggle navigation menu">
      <span></span><span></span><span></span>
    </button>
    <ul class="nav-links">
      <li><a href="/">Home</a></li>
      <li><a href="/services/">Services</a></li>
      <li><a href="/training/">Training</a></li>
      <li><a href="/our-projects-clients/">Projects &amp; Clients</a></li>
      <li><a href="/about-us/">About Us</a></li>
      <li><a href="/blog/" class="active">Blog</a></li>
      <li><a href="/contact-us/" class="btn-nav">Contact Us</a></li>
    </ul>
  </nav>
</header>

<section class="page-hero">
  <div class="container">
    <div class="breadcrumb">
      <a href="/">Home</a> <span>›</span>
      <a href="/blog/">Blog</a> <span>›</span>
      <span>Shutdown Planning</span>
    </div>
  </div>
</section>

<section class="section" style="padding-top: 40px;">
  <div class="container">
    <div class="blog-post-wrap">
      <div class="blog-post-header">
        <div class="blog-post-meta">
          <span class="category">Shutdown Servicing</span>
          <span>16 May 2026</span>
          <span>By RES Engineering Services</span>
          <span>9 min read</span>
        </div>
        <h1>How to Plan an Electrical Shutdown: A Facility Manager's Checklist</h1>
        <p style="font-size: 1.05rem; color: var(--text-light); line-height: 1.8; margin-top: 12px;">A poorly planned electrical shutdown can mean missed maintenance, safety incidents, and costly extended downtime. This guide walks you through how to plan one properly — from the first scope meeting to the moment power is restored.</p>
      </div>

      <div class="blog-post-body">

        <h2>Why Planned Shutdowns Are Critical</h2>
        <p>Electrical systems in commercial and industrial facilities are not designed to run indefinitely without maintenance. Switchgear contacts wear, cable terminations loosen over time, transformers accumulate contaminants, and protective relays can drift out of calibration. If these issues are left unaddressed, the risk of an unplanned failure — which is always more disruptive and expensive than a planned one — increases significantly.</p>
        <p>A planned electrical shutdown gives your engineering team the window to inspect, service, and certify the entire installation safely, while the facility is under controlled conditions.</p>

        <div class="blog-callout">
          <p><strong>Rule of thumb:</strong> For most industrial facilities in Singapore, a full electrical shutdown service should be carried out at least once every 12–24 months, depending on the age and criticality of the installation.</p>
        </div>

        <h2>The Shutdown Planning Checklist</h2>

        <h3>3 Months Before: Define Scope and Appoint Contractor</h3>
        <ul>
          <li>List every piece of electrical equipment to be serviced (switchboards, transformers, MCCs, UPS systems, generators, ATS panels)</li>
          <li>Identify any additional works to be carried out during the shutdown window (new DB installations, cable replacements, meter upgrades)</li>
          <li>Obtain single-line diagrams and equipment manuals for the contractor</li>
          <li>Appoint your Licensed Electrical Worker (LEW) and servicing contractor — do not leave this to the last minute</li>
          <li>Confirm the shutdown window dates with all stakeholders (operations, tenants, management)</li>
        </ul>

        <h3>6 Weeks Before: Technical Planning</h3>
        <ul>
          <li>Issue scope of work to contractor and request a detailed method statement</li>
          <li>Review the method statement — confirm isolation procedures, sequence of operations, and re-energisation plan</li>
          <li>Identify all critical systems that need temporary power or cannot be shut down (fire alarm, security, server rooms, medical equipment)</li>
          <li>Arrange temporary power for critical loads if necessary</li>
          <li>Order spare parts and consumables (circuit breaker contacts, fuses, cable glands, transformer oil)</li>
          <li>Notify SP Group if your shutdown involves HV switching on their network</li>
        </ul>

        <h3>2 Weeks Before: Safety and Permit Preparation</h3>
        <ul>
          <li>Prepare Permit-to-Work (PTW) documents for all isolation points</li>
          <li>Brief all electrical staff and contractors on the shutdown sequence and safety procedures</li>
          <li>Confirm lockout/tagout (LOTO) equipment is available and in good condition</li>
          <li>Issue formal notifications to all building occupants or production teams</li>
          <li>Conduct a pre-shutdown walkthrough with the contractor</li>
        </ul>

        <h3>Day of Shutdown: Execution</h3>
        <ul>
          <li>Issue all Permits-to-Work before any isolation begins</li>
          <li>Follow the agreed isolation sequence — never rush or skip steps</li>
          <li>Verify dead with a calibrated voltage indicator before touching any conductors</li>
          <li>Apply LOTO to all isolation points</li>
          <li>Work through the servicing scope systematically — document findings as you go</li>
          <li>Photograph all defects found for the maintenance report</li>
        </ul>

        <h3>Re-Energisation</h3>
        <ul>
          <li>Carry out all post-service checks before re-energising (insulation resistance tests, termination torque checks)</li>
          <li>Remove all LOTO devices and cancel all Permits-to-Work</li>
          <li>Follow the re-energisation sequence in reverse order of isolation</li>
          <li>Monitor all systems for at least 30 minutes after re-energisation</li>
          <li>Obtain sign-off from the LEW before declaring the facility operational</li>
        </ul>

        <h2>Common Mistakes to Avoid</h2>
        <p>In our experience carrying out shutdown servicing across Singapore, the same mistakes come up repeatedly:</p>
        <ul>
          <li><strong>Underestimating the time required</strong> — always build in a 20% buffer on your shutdown window</li>
          <li><strong>No method statement reviewed in advance</strong> — the shutdown day is not the time to discover disagreements on how to do the work</li>
          <li><strong>Not arranging for spare parts</strong> — finding a defective busbar connection on the day with no replacement available can turn a 12-hour job into a 3-day outage</li>
          <li><strong>Skipping the pre-shutdown walkthrough</strong> — the walkthrough reveals access issues, missing drawings, and unlabelled equipment before it becomes a problem</li>
          <li><strong>No post-shutdown report</strong> — a proper report protects you legally and provides a baseline for the next shutdown</li>
        </ul>

        <h2>How RES Engineering Services Can Help</h2>
        <p>We have carried out electrical shutdown servicing for manufacturing plants, commercial buildings, data centres, and healthcare facilities across Singapore. Our team handles everything from scope definition and method statement preparation through to post-shutdown reporting and LEW sign-off.</p>
        <p>If you're planning your next electrical shutdown, <a href="/contact-us/" style="color: var(--accent-dark); font-weight:600;">contact our team early</a> — good shutdown planning starts months before the actual date.</p>

        <div class="blog-callout">
          <p><strong>Planning a shutdown?</strong> Contact RES Engineering Services for a scope review and quotation. We work with your schedule to minimise downtime and ensure every task is completed safely and to standard.</p>
        </div>

      </div>

      <div style="margin-top: 48px; padding-top: 32px; border-top: 1px solid var(--border); display: flex; justify-content: space-between; align-items: center; flex-wrap: wrap; gap: 16px;">
        <a href="/blog/" class="btn btn-outline-dark">← Back to Blog</a>
        <a href="/contact-us/" class="btn btn-primary">Enquire About Shutdown Servicing →</a>
      </div>
    </div>
  </div>
</section>

<footer class="site-footer">
  <div class="container">
    <div class="footer-grid">
      <div class="footer-brand">
        <a href="/" class="logo"><img src="/images/logo.png" alt="RES Engineering Services" class="logo-img"></a>
        <p>Singapore's trusted electrical engineering partner for LEW services, electrical testing, shutdown servicing, EMA licences, and safety training.</p>
      </div>
      <div class="footer-col">
        <h4>Services</h4>
        <ul>
          <li><a href="/services/">LEW Services</a></li>
          <li><a href="/services/">Electrical Testing</a></li>
          <li><a href="/services/">Shutdown Servicing</a></li>
          <li><a href="/services/">EMA Licences</a></li>
          <li><a href="/services/">Consultancy</a></li>
        </ul>
      </div>
      <div class="footer-col">
        <h4>Company</h4>
        <ul>
          <li><a href="/about-us/">About Us</a></li>
          <li><a href="/our-projects-clients/">Projects &amp; Clients</a></li>
          <li><a href="/training/">Training</a></li>
          <li><a href="/blog/">Blog</a></li>
          <li><a href="/contact-us/">Contact Us</a></li>
        </ul>
      </div>
      <div class="footer-col">
        <h4>Contact</h4>
        <div class="footer-contact">
          <div class="footer-contact-item">
            <svg width="16" height="16" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M3 5a2 2 0 012-2h3.28a1 1 0 01.948.684l1.498 4.493a1 1 0 01-.502 1.21l-2.257 1.13a11.042 11.042 0 005.516 5.516l1.13-2.257a1 1 0 011.21-.502l4.493 1.498a1 1 0 01.684.949V19a2 2 0 01-2 2h-1C9.716 21 3 14.284 3 6V5z"/></svg>
            <span><a href="tel:+6592372285">+65 9237 2285</a></span>
          </div>
          <div class="footer-contact-item">
            <svg width="16" height="16" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M3 8l7.89 5.26a2 2 0 002.22 0L21 8M5 19h14a2 2 0 002-2V7a2 2 0 00-2-2H5a2 2 0 00-2 2v10a2 2 0 002 2z"/></svg>
            <span><a href="mailto:nicholas@sg-res.com">nicholas@sg-res.com</a></span>
          </div>
          <div class="footer-contact-item">
            <svg width="16" height="16" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M17.657 16.657L13.414 20.9a1.998 1.998 0 01-2.827 0l-4.244-4.243a8 8 0 1111.314 0z"/><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M15 11a3 3 0 11-6 0 3 3 0 016 0z"/></svg>
            <span>1 Mactaggart Road, #03-01 Invest Ho Building, Singapore 368089</span>
          </div>
        </div>
      </div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 RES Engineering Services Pte. Ltd. All rights reserved.</p>
      <div style="display:flex; gap:20px;"><a href="/sitemap.xml">Sitemap</a><a href="/contact-us/">Contact</a></div>
    </div>
  </div>
</footer>
<script src="/js/main.js?v=4"></script>
</body>
</html>
